# Калькулятор электрических нагрузок (РТМ 36.18.32.4-92)

Статический веб-калькулятор для расчёта электрических нагрузок по методике
**РТМ 36.18.32.4-92** «Указания по расчету электрических нагрузок» (форма, близкая к Ф636-92).

**Сайт (GitHub Pages):** https://pafnusha.github.io/rtm-electrical-loads/

**Репозиторий:** https://github.com/Pafnusha/rtm-electrical-loads

**Временное зеркало (пока Pages не включён):** https://raw.githack.com/Pafnusha/rtm-electrical-loads/main/index.html

## Включение GitHub Pages (один раз, обязательно)

Actions сам сайт не поднимет (у токена нет права создать Pages). Нужно включить публикацию **с ветки**:

1. Откройте [Settings → Pages](https://github.com/Pafnusha/rtm-electrical-loads/settings/pages)
2. **Build and deployment → Source:** выберите **Deploy from a branch** (не GitHub Actions)
3. Branch: **main** и папка **/ (root)** → **Save**
4. Подождите 1–2 минуты и откройте https://pafnusha.github.io/rtm-electrical-loads/

## Возможности

- Режим **РТМ**: Ки, эффективное число ЭП nэ, коэффициент расчётной нагрузки Кр по табл. 1 или 2
- Режим **коэффициента спроса**: Рр = Кс · ΣPн
- Билинейная интерполяция Кр по табл. 1 (питающие сети ≤1000 В)
- Табл. 2 для шин НН / магистральных шинопроводов (диапазоны nэ)
- Ручной override Кр, задание Uн (по умолчанию 0,4 кВ)
- Добавление / удаление / дублирование строк ЭП
- Сохранение и загрузка JSON
- **Экспорт Excel (.xlsx) с формулами** в расчётных ячейках (ExcelJS)

## Как пользоваться

1. Откройте сайт или локально `index.html` (нужен современный браузер, ES-модули).
2. Выберите режим и таблицу Кр.
3. Заполните строки: наименование, n, Pн ед. (кВт), Ки, cos φ.
4. Смотрите итоги: ΣPн, Ки<sub>ср</sub>, nэ, Кр, Рр, Qр, Sр, Iр.
5. «Скачать Excel» — файл с листами «Исходные», «Итоги», «Справка».

> Полный текст нормативного документа на сайт не копируется. Используйте официальный РТМ.

## Формулы (кратко)

| Величина | Формула |
|----------|---------|
| Pн_i | n · Pн_ед |
| Ки·Pн_i | Ки · Pн_i |
| tgφ_i | tan(arccos(cos φ)) |
| nэ | (ΣPн)² / Σ(n · Pн_ед²) |
| Рр | Кр · Σ(Ки·Pн) |
| Qр | 1,1 · Σ(Ки·Pн) · tgφ<sub>ср</sub> при nэ ≤ 10; иначе без 1,1 |
| Sр | √(Рр² + Qр²) |
| Iр | Sр / (√3 · Uн), Uн в кВ |

При Ки ≥ 0,8 для табл. 1 принимается Кр = 1,0.

## Структура проекта

```
index.html
css/styles.css
js/app.js
js/kr-table.js
js/excel-export.js
data/demo.json
```

## Локальный просмотр

```bash
cd rtm-electrical-loads
python3 -m http.server 8080
# http://localhost:8080
```

## Лицензия

Код калькулятора — для свободного использования в проектах.
Нормативный документ РТМ принадлежит правообладателю; здесь приведены только расчётные соотношения и справочные таблицы коэффициентов для автоматизации расчёта.
